# Result tables

Generated by `scripts/run_all.py` from `results/summary.json`. Simulated.

## T1. Right class ranked first / right and certain, % of runs

100 randomised installations per class, 4 h window each.

| Fault | E1 | E2 | E3 | E4 | First level certain in >= 90 % |
|---|---|---|---|---|---|
| HEALTHY | 95 / 0 | 91 / 0 | 95 / 0 | 100 / 100 | E4 |
| COV_INC_COARSE | 49 / 0 | 99 / 0 | 99 / 0 | 100 / 99 | E4 |
| COV_SUB_LOST_SAVE | 0 / 0 | 0 / 0 | 100 / 0 | 100 / 100 | E4 |
| COV_LIFETIME_EXPIRED | 100 / 0 | 100 / 0 | 100 / 100 | 100 / 100 | E3 |
| NOT_EXPORTED | 46 / 0 | 46 / 0 | 100 / 0 | 100 / 100 | E4 |
| TYPE_NOT_EXPORTABLE | 100 / 0 | 100 / 0 | 100 / 0 | 100 / 100 | E4 |
| OVER_LIMIT | 0 / 0 | 0 / 0 | 100 / 0 | 100 / 100 | E4 |
| GA_CHANGED | 61 / 0 | 100 / 0 | 100 / 100 | 100 / 100 | E3 |
| PRIORITY_STUCK | 100 / 0 | 100 / 0 | 100 / 100 | 100 / 100 | E3 |
| DUP_DEVICE | 0 / 0 | 14 / 0 | 100 / 100 | 100 / 100 | E3 |
| POLL_TOO_SLOW | 100 / 0 | 100 / 0 | 100 / 94 | 100 / 100 | E3 |

| Level | Mean right first (%) | Certain verdicts right | Certain verdicts wrong |
|---|---|---|---|
| E1 | 59 | 0 | 0 |
| E2 | 68 | 0 | 0 |
| E3 | 99 | 494 | 0 |
| E4 | 100 | 1099 | 0 |

## T2. Look-alikes: injected fault ranked as another class in >= 20 % of runs

| Level | Injected | Ranked first as | Share |
|---|---|---|---|
| E1 | COV_SUB_LOST_SAVE | COV_LIFETIME_EXPIRED | 100 % |
| E1 | DUP_DEVICE | HEALTHY | 68 % |
| E1 | COV_INC_COARSE | HEALTHY | 51 % |
| E1 | OVER_LIMIT | GA_CHANGED | 45 % |
| E1 | GA_CHANGED | HEALTHY | 34 % |
| E1 | OVER_LIMIT | NOT_EXPORTED | 29 % |
| E1 | DUP_DEVICE | GA_CHANGED | 29 % |
| E1 | NOT_EXPORTED | GA_CHANGED | 28 % |
| E1 | OVER_LIMIT | HEALTHY | 24 % |
| E1 | NOT_EXPORTED | HEALTHY | 22 % |
| E2 | COV_SUB_LOST_SAVE | COV_LIFETIME_EXPIRED | 100 % |
| E2 | OVER_LIMIT | GA_CHANGED | 71 % |
| E2 | NOT_EXPORTED | GA_CHANGED | 54 % |
| E2 | DUP_DEVICE | HEALTHY | 37 % |
| E2 | OVER_LIMIT | NOT_EXPORTED | 29 % |
| E2 | DUP_DEVICE | GA_CHANGED | 22 % |

## T3. Confusion matrix at E1 (rows injected, columns ranked first)

| injected \ said | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 | 11 |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 HEALTHY | 95 | 5 |  |  |  |  |  |  |  |  |  |
| 2 COV_INC_COARSE | 51 | 49 |  |  |  |  |  |  |  |  |  |
| 3 COV_SUB_LOST_SAVE |  |  |  | 100 |  |  |  |  |  |  |  |
| 4 COV_LIFETIME_EXPIRED |  |  |  | 100 |  |  |  |  |  |  |  |
| 5 NOT_EXPORTED | 22 | 4 |  |  | 46 |  |  | 28 |  |  |  |
| 6 TYPE_NOT_EXPORTABLE |  |  |  |  |  | 100 |  |  |  |  |  |
| 7 OVER_LIMIT | 24 | 1 |  | 1 | 29 |  |  | 45 |  |  |  |
| 8 GA_CHANGED | 34 | 5 |  |  |  |  |  | 61 |  |  |  |
| 9 PRIORITY_STUCK |  |  |  |  |  |  |  |  | 100 |  |  |
| 10 DUP_DEVICE | 68 | 3 |  |  |  |  |  | 29 |  |  |  |
| 11 POLL_TOO_SLOW |  |  |  |  |  |  |  |  |  |  | 100 |

## T4. COV increment sweep (one object, 24 h, client does not renew)

20 signal days per row. Missed = KNX value changes the client never shows. Stale = longest time the shown value differs from the KNX value. p99 error is time-weighted.

| Signal | Increment | Changes per h | Notifications per h | Missed (%) | p99 error | Max error | Longest stale (h) | Missed with 1800 s renewal (%) |
|---|---|---|---|---|---|---|---|---|
| temperature | 0.1 | 5.5 | 5.52 | 0 | 0.00 | 0.00 | 0.00 | 0 |
| temperature | 0.2 | 5.5 | 1.39 | 67 | 0.19 | 0.19 | 2.80 | 45 |
| temperature | 0.3 | 5.5 | 0.71 | 82 | 0.28 | 0.29 | 5.42 | 53 |
| temperature | 0.5 | 5.5 | 0.29 | 91 | 0.48 | 0.49 | 19.29 | 58 |
| temperature | 1 | 5.5 | 0.12 | 96 | 0.96 | 0.99 | 23.48 | 60 |
| temperature | 2 | 5.5 | 0.05 | 98 | 1.91 | 1.99 | 23.84 | 60 |
| power | 1 | 25.0 | 24.98 | 0 | 0.00 | 0.00 | 0.00 | 0 |
| power | 10 | 25.0 | 24.98 | 0 | 0.00 | 0.00 | 0.00 | 0 |
| power | 20 | 25.0 | 18.22 | 25 | 14.00 | 19.00 | 0.51 | 24 |
| power | 50 | 25.0 | 17.04 | 30 | 44.00 | 49.00 | 0.51 | 28 |
| power | 100 | 25.0 | 15.14 | 38 | 94.00 | 99.00 | 0.64 | 35 |
| power | 200 | 25.0 | 11.59 | 52 | 193.00 | 199.00 | 0.82 | 49 |
| power | 500 | 25.0 | 5.05 | 79 | 489.00 | 499.00 | 1.80 | 73 |
| switch | any change | 4.7 | 4.72 | 0 | 0.00 | 0.00 | 0.00 | 0 |

## T5. Notification traffic of a whole gateway (messages per second)

Object mix (assumption): {'temperature': 0.35, 'power': 0.1, 'switch': 0.35, 'quiet': 0.2}. Confirmed = notification plus acknowledge.

| Setting | per object per h | 150 obj. unconf. / conf. | 500 obj. | 2000 obj. |
|---|---|---|---|---|
| COV fine (0.1 K, 10 W) | 6.28 | 0.26 / 0.52 | 0.87 / 1.74 | 3.49 / 6.98 |
| COV default 1 (1 K, 1 W) | 4.39 | 0.18 / 0.37 | 0.61 / 1.22 | 2.44 / 4.88 |
| COV coarse (0.5 K, 100 W) | 3.47 | 0.14 / 0.29 | 0.48 / 0.96 | 1.93 / 3.85 |
| Polling 60 s, one ReadProperty per object | - | 5.00 | 16.67 | 66.67 |
| Polling 60 s, 20 objects per ReadPropertyMultiple | - | 0.27 | 0.83 | 3.33 |

## T6. Polling sweep (one object, 24 h)

| Signal | Interval (s) | Requests per h | Missed (%) | p99 error | Max error |
|---|---|---|---|---|---|
| temperature | 10 | 360.0 | 0 | 0.00 | 0.14 |
| temperature | 30 | 120.0 | 0 | 0.11 | 0.14 |
| temperature | 60 | 60.0 | 0 | 0.11 | 0.14 |
| temperature | 120 | 30.0 | 1 | 0.12 | 0.25 |
| temperature | 300 | 12.0 | 10 | 0.13 | 0.46 |
| temperature | 600 | 6.0 | 27 | 0.22 | 0.45 |
| temperature | 900 | 4.0 | 39 | 0.23 | 0.44 |
| temperature | 1800 | 2.0 | 61 | 0.40 | 0.64 |
| temperature | 3600 | 1.0 | 78 | 0.55 | 1.14 |
| power | 10 | 360.0 | 0 | 324.00 | 1953.00 |
| power | 30 | 120.0 | 9 | 610.00 | 1953.00 |
| power | 60 | 60.0 | 19 | 741.00 | 2636.00 |
| power | 120 | 30.0 | 34 | 907.00 | 2282.00 |
| power | 300 | 12.0 | 59 | 1222.00 | 3197.00 |
| power | 600 | 6.0 | 76 | 1633.00 | 3197.00 |
| power | 900 | 4.0 | 84 | 1910.00 | 3414.00 |
| power | 1800 | 2.0 | 92 | 2496.00 | 5358.00 |
| power | 3600 | 1.0 | 96 | 3331.00 | 5489.00 |
| switch | 10 | 360.0 | 0 | 0.00 | 1.00 |
| switch | 30 | 120.0 | 1 | 1.00 | 1.00 |
| switch | 60 | 60.0 | 4 | 1.00 | 1.00 |
| switch | 120 | 30.0 | 11 | 1.00 | 1.00 |
| switch | 300 | 12.0 | 22 | 1.00 | 1.00 |
| switch | 600 | 6.0 | 29 | 1.00 | 1.00 |
| switch | 900 | 4.0 | 33 | 1.00 | 1.00 |
| switch | 1800 | 2.0 | 40 | 1.00 | 1.00 |
| switch | 3600 | 1.0 | 45 | 1.00 | 1.00 |

## T7. COV against polling

Shortest polling interval (of 10, 30, 60, 120, 300, 600, 900, 1800, 3600 s) at which polling is worse than COV.

| COV setting | COV missed (%) | COV p99 error | COV notifications per h | Polling misses more from (s) | Polling p99 error larger from (s) |
|---|---|---|---|---|---|
| temperature_0.1K | 0 | 0.00 | 5.52 | 10 | 30 |
| temperature_0.2K | 67 | 0.19 | 1.39 | 3600 | 600 |
| temperature_0.5K | 91 | 0.48 | 0.29 | - | 3600 |
| temperature_1K | 96 | 0.96 | 0.12 | - | - |
| power_10W | 0 | 0.00 | 24.98 | 10 | 10 |
| power_50W | 30 | 44.00 | 17.04 | 120 | 10 |
| switch | 0 | 0.00 | 4.72 | 10 | 30 |

## T8. After the gateway's COV settings are saved (150 objects, 6 h, save at 2 to 3 h)

| Client renewal | Mean stale (min) | Longest stale (min) | KNX changes after the save never reported (%) | Reset BMS command unseen, mean (min) | Renewal traffic (msg/s) |
|---|---|---|---|---|---|
| 300 s | 2.0 | 4.8 | 2 | 3.1 | 1.000 |
| 900 s | 6.4 | 14.7 | 4 | 8.3 | 0.333 |
| 1800 s | 12.8 | 29.7 | 8 | 16.6 | 0.167 |
| 3600 s | 24.4 | 59.7 | 14 | 30.1 | 0.083 |
| 14400 s | 75.9 | 119.7 | 43 | 90.1 | 0.021 |
| never (lifetime 0) | 189.2 | 239.7 | 100 | 210.1 | 0.000 |

## T9. Model check: COV on a random walk

Mean time to move by the increment a from the last report is a^2 / sigma^2.

| Increment | Simulated per h | Theory per h | Relative error (%) |
|---|---|---|---|
| 0.05 | 21.13 | 23.04 | -8.3 |
| 0.1 | 5.58 | 5.76 | -3.1 |
| 0.2 | 1.35 | 1.44 | -6.5 |
| 0.4 | 0.31 | 0.36 | -13.2 |

## T10. Sensitivity

| Variant | Temp. COV 0.2 K missed (%) | Polling worse (missed) from (s) | Polling worse (p99 error) from (s) | Switch polling 60 s missed (%) |
|---|---|---|---|---|
| base | 67 | 3600 | 600 | 4 |
| temp_std_0.125K | 58 | - | 1800 | 4 |
| temp_std_0.5K | 72 | 900 | 120 | 4 |
| temp_sensor_delta_0.2K | 0 | 10 | 60 | 4 |
| switch_gap_300s | 67 | 3600 | 600 | 9 |

Diagnosis with a different window length (mean right-first share over 11 classes, %):

| Window | E1 | E2 | E3 | E4 | Certain wrong |
|---|---|---|---|---|---|
| 4 h (base) | 59 | 68 | 99 | 100 | 0 |
| 1h (40 runs per class) | 60 | 64 | 100 | 100 | 0 |
| 8h (40 runs per class) | 64 | 73 | 99 | 100 | 0 |
